Air to Water Heat Pump
----------------------



.. list-table:: Asset Attributes
   :widths: 35 25 60 25 25 35 70
   :header-rows: 1

   * - ESDL attribute category
     - ESDL attribute
     - Definition

       (as interpreted by the simulator / optimizer)
     - Units
     - Required/Optional
     - Default value

       (in the front end)
     - Optimizer use
   * - Basic attributes
     - Name
     - Asset unique name
     - \-
     - Required
     - Generic unique name generated by the front end
     - \-
   * - Basic attributes
     - State
     - States if the asset is ENABLED or OPTIONAL
     - \-
     - Required
     - ENABLED
     - ENABLED:
       use the specific asset with all its specified attributes

       OPTIONAL:
       allows the optimizer to determine if the asset is required

       (if not then it will be removed from the network), else if

       the asset is required then it will be sized appropriately

   * - Basic attributes
     - Technical Lifetime
     - Operational lifetime of the asset (min=1, max 50)
     - Years
     - Optional
     - \-
     - Once-off costs occur once per lifetime span
   * - Basic attributes
     - Power
     - Size of the heat pump in terms electical power input.

       Must be > 0.0
     - Watts
     - Required
     - 5000000
     - The electrical power capacity is used in conjuction with the COP

       to determine the heat produced on the heat pump secondary side

       If state=OPTIONAL: the Power is used as the upper limit for sizing the asset

   * - Basic attributes
     - COP
     - Coefficient of performance of the heat pump
     - \-
     - Required
     - 3.7
     - See heat pump Power attribute
   * - Ports
     - Inport and OutPort (1 of each)
     - Only the secondary sides of heat pump has in-port and out-port.

       Required port naming convention is SecIn, SecOut.

       The secondary side should be connected to hydraulically coupled network.

       Each port must have a carrier assigned to it.

       Required carrier temperatures are :math:`T_{SecOut} > T_{SecIn}`
     - \-
     - Required
     - \-
     - \-
   * - Cost Information
     - Investment Costs
     - CAPEX: Once-off cost linked to the size (heat produced) of the asset
     - EUR/MW or
       EUR/kW
     - Required
     - \-
     - \-
   * - Cost Information
     - Installation Costs
     - CAPEX: Once-off cost
     - EUR
     - Required
     - \-
     - \-
   * - Cost Information
     - Variable Operational Costs
     - OPEX: cost linked to heat produced over time (not elect usage)
     - EUR/MWh
     - Required
     - \-
     - \-
   * - Cost Information
     - Fixed Maintenance Costs
     - OPEX: Cost per year linked to the size (heat produced)  of the asset
     - EUR/MW or
       EUR/MW/yr or
       EUR/kW or
       EUR/kW/yr
     - Optional
     - \-
     - \-
   * - Cost Information
     - Fixed Operational Costs
     - OPEX: Cost per year linked to the size  (secondary heat produced)  of the asset
     - EUR/MW or
       EUR/MW/yr or
       EUR/kW or
       EUR/kW/yr
     - Optional
     - \-
     - \-

By following the above specifications, users can define and configure a custom air-to-water heat pump within their energy
system models.

Air-to-Water Heat Pump from EDR Assets
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^
The Design Toolkit also provides access to predefined air-to-water heat pump assets from
`ESDL Energy Data Repository (EDR) <https://edr.hesi.energy/>`_

* `HeatPump: A-W heatpump T50 <https://edr.hesi.energy/cat/Assets/%2Fedr%2FPublic%2FAssets%2FDistrict%20heating%20and%20cooling%20networks%2FA-W%20heatpump%20T50.edd>`_
* `HeatPump: A-W heatpump T70 <https://edr.hesi.energy/cat/Assets/%2Fedr%2FPublic%2FAssets%2FDistrict%20heating%20and%20cooling%20networks%2FA-W%20heatpump%20T70.edd>`_
