Air to Water Heat Pump
----------------------
Air-to-water heat pump is used to transfer heat from a lower temperature air source to a higher temperature water sink (i.e. heat network) by converting electrical energy into heat.

Air-to-Water Heat Pump Asset Attributes
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^
The following table provides an overview of the relevant attributes for this asset, including their configuration in the
front end and their interpretation and use by the optimizer.

.. list-table:: Asset Attributes
   :widths: 35 25 60 25 25 35 70
   :header-rows: 1

   * - ESDL attribute category
     - ESDL attribute
     - Definition
     - Units
     - Required/Optional
     - Default value

       (in the front end)
     - Optimizer use
   * - Basic attributes
     - Name
     - Asset unique name
     - \-
     - Required
     - Generic unique name generated by the front end
     - \-
   * - Basic attributes
     - State
     - States if the asset is ENABLED or OPTIONAL
     - \-
     - Required
     - ENABLED
     - ENABLED:
       use the specific asset with all its specified attributes

       OPTIONAL:
       allows the optimizer to determine if the asset is required

       (if not then it will be removed from the network), else if

       the asset is required then it will be sized appropriately

   * - Basic attributes
     - Technical Lifetime
     - Operational lifetime of the asset (min=1, max 50)
     - Years
     - Optional
     - \-
     - Once-off costs occur once per lifetime span
   * - Basic attributes
     - Power
     - Size of the heat pump in terms electical power input.

       Must be > 0.0
     - Watts
     - Required
     - 5000000
     - The electrical power capacity is used in conjuction with the COP

       to determine the heat produced on the heat pump secondary side

       If state=OPTIONAL: the Power is used as the upper limit for sizing the asset

   * - Basic attributes
     - COP
     - Coefficient of performance of the heat pump
     - \-
     - Required
     - 3.7
     - See heat pump Power attribute
   * - Ports
     - Inport and OutPort (1 of each)
     - Only the secondary sides of heat pump has in-port and out-port.

       Required port naming convention is SecIn, SecOut.

       The secondary side should be connected to hydraulically coupled network.

       Each port must have a carrier assigned to it.

       Required carrier temperatures are :math:`T_{SecOut} > T_{SecIn}`
     - \-
     - Required
     - \-
     - \-
   * - Cost Information
     - Investment Costs
     - CAPEX: Once-off cost linked to the size (heat produced) of the asset
     - EUR/MW or EUR/kW
     - Required
     - \-
     - \-
   * - Cost Information
     - Installation Costs
     - CAPEX: Once-off cost
     - EUR
     - Required
     - \-
     - \-
   * - Cost Information
     - Variable Operational Costs
     - OPEX: cost linked to heat produced over time (not elect usage)
     - EUR/MWh
     - Required
     - \-
     - \-
   * - Cost Information
     - Fixed Maintenance Costs
     - OPEX: Cost per year linked to the size (heat produced)  of the asset
     - EUR/MW or EUR/MW/yr or

       EUR/kW or EUR/kW/yr
     - Optional
     - \-
     - \-
   * - Cost Information
     - Fixed Operational Costs
     - OPEX: Cost per year linked to the size  (secondary heat produced)  of the asset
     - EUR/MW or EUR/MW/yr or

       EUR/kW or EUR/kW/yr
     - Optional
     - \-
     - \-


Air-to-Water Heat Pump from EDR Assets
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^
The Design Toolkit also provides access to predefined configurations of this asset type, with the required input
settings, including benchmark cost values, already assigned. More information on these configurations is available in
the `ESDL Energy Data Repository (EDR) <https://edr.hesi.energy/>`_.

* `HeatPump: A-W heatpump T50 <https://edr.hesi.energy/cat/Assets/%2Fedr%2FPublic%2FAssets%2FDistrict%20heating%20and%20cooling%20networks%2FA-W%20heatpump%20T50.edd>`_
* `HeatPump: A-W heatpump T70 <https://edr.hesi.energy/cat/Assets/%2Fedr%2FPublic%2FAssets%2FDistrict%20heating%20and%20cooling%20networks%2FA-W%20heatpump%20T70.edd>`_

Constraints
^^^^^^^^^^^
No assets specific constraints are defined for the air-to-water-heatpump.

Assumptions
^^^^^^^^^^
* The air-to-water-heatpump operates with a Coefficient of Performance (COP) that is constant over time. COP is equal to the ratio of the secondary heat output to electrical power input. The influence of the outside air temperature variations on the COP is not currently taken into account.
* The secondary side of the heat pump must be connected to a hydraulic network. It behaves as a source asset, and the physics described for source assets in the :ref:`heat_physics_source` section applies to the secondary side of the heat pump.
